
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>1.8. Power flow equations</title>
    
  <link href="../_static/css/theme.css" rel="stylesheet">
  <link href="../_static/css/index.ff1ffe594081f20da1ef19478df9384b.css" rel="stylesheet">

    
  <link rel="stylesheet"
    href="../_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    
      

    
    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-book-theme.css?digest=c3fdc42140077d1ad13ad2f1588a4309" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/proof.css" />
    <link rel="stylesheet" type="text/css" href="../_static/panels-main.c949a650a448cc0ae9fd3441c0e17fb0.css" />
    <link rel="stylesheet" type="text/css" href="../_static/panels-variables.06eb56fa6e07937060861dad626602ad.css" />
    
  <link rel="preload" as="script" href="../_static/js/index.be7d3bbb2ef33a8344ce.js">

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="../_static/sphinx-book-theme.d59cb220de22ca1c485ebbdc042f0030.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="1.9. Some Jacobians" href="some-jacobians.html" />
    <link rel="prev" title="1.7. Net nodal injections" href="net-nodal-injections.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="80">
    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<div class="col-12 col-md-3 bd-sidebar site-navigation show" id="site-navigation">
    
        <div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="../index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="../_static/logo.png" class="logo" alt="logo">
      
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="../search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        <ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../landing.html">
   Overview
  </a>
 </li>
</ul>
<ul class="current nav bd-sidenav">
 <li class="toctree-l1 current active has-children">
  <a class="reference internal" href="main.html">
   1. Preliminaries
  </a>
  <input checked="" class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/>
  <label for="toctree-checkbox-1">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul class="current">
   <li class="toctree-l2">
    <a class="reference internal" href="bus-types-and-scalars.html">
     1.1. Bus types and scalars
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="bus-indexing.html">
     1.2. Bus indexing
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="connection-matrices.html">
     1.3. Connection matrices
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="system-parameter-matrices.html">
     1.4. System parameter matrices
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="state-variables-and-variants.html">
     1.5. State variables and variants
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="control-variables-and-load-profile.html">
     1.6. Control variables and load profile
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="net-nodal-injections.html">
     1.7. Net nodal injections
    </a>
   </li>
   <li class="toctree-l2 current active">
    <a class="current reference internal" href="#">
     1.8. Power flow equations
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="some-jacobians.html">
     1.9. Some Jacobians
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="problem-data.html">
     1.10. Problem data
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../apf-procedure/main.html">
   2. The APF Procedure
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/>
  <label for="toctree-checkbox-2">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../apf-procedure/anticipate-injs.html">
     2.1. Anticipating generator injections
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../apf-procedure/solve-bus-voltages.html">
     2.2. Solving for the bus voltages
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../apf-procedure/refine-slack-injs.html">
     2.3. Refining slack-bus generator injections
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../remarks/main.html">
   3. Remarks
  </a>
 </li>
</ul>

    </div>
</nav> <!-- To handle the deprecated key -->

<div class="navbar_extra_footer">
  <i>Powered by <a href="https://jupyterbook.org">Jupyter Book</a></i>
</div>

</div>


          


          
<main class="col py-md-3 pl-md-4 bd-content overflow-auto" role="main">
    
    <div class="topbar container-xl fixed-top">
    <div class="topbar-contents row">
        <div class="col-12 col-md-3 bd-topbar-whitespace site-navigation show"></div>
        <div class="col pl-md-4 topbar-main">
            
            <button id="navbar-toggler" class="navbar-toggler ml-0" type="button" data-toggle="collapse"
                data-toggle="tooltip" data-placement="bottom" data-target=".site-navigation" aria-controls="navbar-menu"
                aria-expanded="true" aria-label="Toggle navigation" aria-controls="site-navigation"
                title="Toggle navigation" data-toggle="tooltip" data-placement="left">
                <i class="fas fa-bars"></i>
                <i class="fas fa-arrow-left"></i>
                <i class="fas fa-arrow-up"></i>
            </button>
            
            
<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn" aria-label="Download this page"><i
            class="fas fa-download"></i></button>

    <div class="dropdown-buttons">
        <!-- ipynb file if we had a myst markdown file -->
        
        <!-- Download raw file -->
        <a class="dropdown-buttons" href="../_sources/preliminaries/power-flow-equations.md"><button type="button"
                class="btn btn-secondary topbarbtn" title="Download source file" data-toggle="tooltip"
                data-placement="left">.md</button></a>
        <!-- Download PDF via print -->
        <button type="button" id="download-print" class="btn btn-secondary topbarbtn" title="Print to PDF"
                onclick="printPdf(this)" data-toggle="tooltip" data-placement="left">.pdf</button>
    </div>
</div>

            <!-- Source interaction buttons -->

<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn"
        aria-label="Connect with source repository"><i class="fab fa-github"></i></button>
    <div class="dropdown-buttons sourcebuttons">
        <a class="repository-button"
            href="https://github.com/christian-cahig/apf-primer"><button type="button" class="btn btn-secondary topbarbtn"
                data-toggle="tooltip" data-placement="left" title="Source repository"><i
                    class="fab fa-github"></i>repository</button></a>
        <a class="issues-button"
            href="https://github.com/christian-cahig/apf-primer/issues/new?title=Issue%20on%20page%20%2Fpreliminaries/power-flow-equations.html&body=Your%20issue%20content%20here."><button
                type="button" class="btn btn-secondary topbarbtn" data-toggle="tooltip" data-placement="left"
                title="Open an issue"><i class="fas fa-lightbulb"></i>open issue</button></a>
        
    </div>
</div>

            <!-- Full screen (wrap in <a> to have style consistency -->

<a class="full-screen-button"><button type="button" class="btn btn-secondary topbarbtn" data-toggle="tooltip"
        data-placement="bottom" onclick="toggleFullScreen()" aria-label="Fullscreen mode"
        title="Fullscreen mode"><i
            class="fas fa-expand"></i></button></a>

            <!-- Launch buttons -->

        </div>

        <!-- Table of contents -->
        <div class="d-none d-md-block col-md-2 bd-toc show noprint">
            
            <div class="tocsection onthispage pt-5 pb-3">
                <i class="fas fa-list"></i> Contents
            </div>
            <nav id="bd-toc-nav" aria-label="Page">
                <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#nodal-power-balance">
   1.8.1. Nodal power balance
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#nodal-power-residuals">
   1.8.2. Nodal power residuals
  </a>
 </li>
</ul>

            </nav>
        </div>
    </div>
</div>
    <div id="main-content" class="row">
        <div class="col-12 col-md-9 pl-md-3 pr-md-0">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Power flow equations</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#nodal-power-balance">
   1.8.1. Nodal power balance
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#nodal-power-residuals">
   1.8.2. Nodal power residuals
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            
              <div>
                
  <div class="tex2jax_ignore mathjax_ignore section" id="power-flow-equations">
<span id="prelim-pow-flow-eqns"></span><h1><span class="section-number">1.8. </span>Power flow equations<a class="headerlink" href="#power-flow-equations" title="Permalink to this headline">¶</a></h1>
<div class="section" id="nodal-power-balance">
<span id="prelim-pow-flow-eqns-balance"></span><h2><span class="section-number">1.8.1. </span>Nodal power balance<a class="headerlink" href="#nodal-power-balance" title="Permalink to this headline">¶</a></h2>
<p>Intuitively, the <em>power flow equations</em> are the nodal power balance requirements.
The formulation according to the <em>bus injection model (BIM)</em> states that
the value of the net nodal injections calculated from the system state variables,
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{s} \right)\)</span>,
must match that from the control variables and the load profile,
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{c}, \boldsymbol{d} \right)\)</span>,
<em>i.e.</em>,</p>
<div class="math notranslate nohighlight" id="equation-pf-eqns-bim">
<span class="eqno">(1.34)<a class="headerlink" href="#equation-pf-eqns-bim" title="Permalink to this equation">¶</a></span>\[\begin{split}
\left[ \begin{matrix}
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{r} } \right)
    \left(
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{r} }
        -
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    -
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{i} } \right)
    \left(
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{r} }
        +
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    \\
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{i} } \right)
    \left(
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{r} }
        -
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    -
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{r} } \right)
    \left(
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{r} }
        +
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    \\
\end{matrix} \right]
=
\left[ \begin{matrix}
    \boldsymbol{C}_{ \mathsf{g} } \, \boldsymbol{p}_{ \mathsf{g} }
    -
    \boldsymbol{C}_{ \mathsf{d} } \, \boldsymbol{p}_{ \mathsf{d} }
    \\
    \boldsymbol{C}_{ \mathsf{g} } \, \boldsymbol{q}_{ \mathsf{g} }
    -
    \boldsymbol{C}_{ \mathsf{d} } \, \boldsymbol{q}_{ \mathsf{d} }
    \\[1em]
\end{matrix} \right]
= \,
\boldsymbol{C}_{ \mathsf{G} } \, \boldsymbol{c}
-
\boldsymbol{C}_{ \mathsf{D} } \, \boldsymbol{d}
\end{split}\]</div>
<p>In the <em>factored formulation</em> of the power flow equations,
the focus is for the net nodal injections calculated from the canonicalized state vector,
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{y} \right)\)</span>,
to match
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{c}, \boldsymbol{d} \right)\)</span>.
This restatement gives us two linear systems coupled by an elementary nonlinear map:</p>
<div class="math notranslate nohighlight" id="equation-pf-eqns-fac">
<span class="eqno">(1.35)<a class="headerlink" href="#equation-pf-eqns-fac" title="Permalink to this equation">¶</a></span>\[\begin{split}
\left\{ \begin{aligned}
    \boldsymbol{E} \boldsymbol{y}
    &amp; =
    \boldsymbol{C}_{ \mathsf{G} } \, \boldsymbol{c} - \boldsymbol{C}_{ \mathsf{D} } \, \boldsymbol{d}
    \\
    \boldsymbol{C} \boldsymbol{x} &amp; = \operatorname{ sigma } \! \left( \boldsymbol{y} \right)
\end{aligned} \right.
\, .
\end{split}\]</div>
<p>Equation <a class="reference internal" href="#equation-pf-eqns-fac">(1.35)</a> is an extension of Equations (27) and (28) of
<a class="reference external" href="https://doi.org/10.1109/TPWRS.2013.2265298"><em>Factorized Load Flow</em></a>.</p>
</div>
<div class="section" id="nodal-power-residuals">
<span id="prelim-pow-flow-eqns-residuals"></span><h2><span class="section-number">1.8.2. </span>Nodal power residuals<a class="headerlink" href="#nodal-power-residuals" title="Permalink to this headline">¶</a></h2>
<p>The <em>nodal power residuals</em> refer to the ‘mismatches’ between
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{y} \right)\)</span>
and
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{c}, \boldsymbol{d} \right)\)</span>,
and between
<span class="math notranslate nohighlight">\(\boldsymbol{s} \! \left( \boldsymbol{y} \right)\)</span>
and
<span class="math notranslate nohighlight">\(\boldsymbol{e} \! \left( \boldsymbol{c}, \boldsymbol{d} \right)\)</span> .
Let
<span class="math notranslate nohighlight">\(\boldsymbol{\phi} \! \left( \boldsymbol{y}, \boldsymbol{c}, \boldsymbol{d} \right) \triangleq \boldsymbol{e} \! \left( \boldsymbol{y} \right) - \boldsymbol{e} \! \left( \boldsymbol{c}, \boldsymbol{d} \right)\)</span>,
<em>i.e.</em>,</p>
<div class="math notranslate nohighlight" id="equation-y-c-d-2-phi">
<span class="eqno">(1.36)<a class="headerlink" href="#equation-y-c-d-2-phi" title="Permalink to this equation">¶</a></span>\[\begin{split}
\boldsymbol{E} \boldsymbol{y}
\, -
\left[ \begin{matrix}
    \boldsymbol{C}_{ \mathsf{g} }
    &amp;
    \boldsymbol{0}_{ N,G }          \, \\
    \boldsymbol{0}_{ N,G }
    &amp;
    \boldsymbol{C}_{ \mathsf{g} }   \, \\
\end{matrix} \right]
\boldsymbol{c}
\, +
\left[ \begin{matrix}
    \boldsymbol{C}_{ \mathsf{d} }
    &amp;
    \boldsymbol{0}_{ N,D }          \, \\
    \boldsymbol{0}_{ N,D }
    &amp;
    \boldsymbol{C}_{ \mathsf{d} }   \, \\
\end{matrix} \right]
\boldsymbol{d}
\, ,
\end{split}\]</div>
<p>and
<span class="math notranslate nohighlight">\(\boldsymbol{\phi} \! \left( \boldsymbol{s}, \boldsymbol{c}, \boldsymbol{d} \right) \triangleq \boldsymbol{e} \! \left( \boldsymbol{s} \right) - \boldsymbol{e} \! \left( \boldsymbol{c}, \boldsymbol{d} \right)\)</span>,
<em>i.e.</em>,</p>
<div class="math notranslate nohighlight" id="equation-s-c-d-2-phi">
<span class="eqno">(1.37)<a class="headerlink" href="#equation-s-c-d-2-phi" title="Permalink to this equation">¶</a></span>\[\begin{split}
\left[ \begin{matrix}
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{r} } \right)
    \left(
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{r} }
        -
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    -
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{i} } \right)
    \left(
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{r} }
        +
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    \\
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{i} } \right)
    \left(
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{r} }
        -
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    -
    \operatorname{ diag } \! \left( \boldsymbol{v}_{ \mathsf{r} } \right)
    \left(
        \boldsymbol{B} \boldsymbol{v}_{ \mathsf{r} }
        +
        \boldsymbol{G} \boldsymbol{v}_{ \mathsf{i} }
    \right)
    \\
\end{matrix} \right]
-
\left[ \begin{matrix}
    \boldsymbol{C}_{ \mathsf{g} }
    &amp;
    \boldsymbol{0}_{ N,G }          \, \\
    \boldsymbol{0}_{ N,G }
    &amp;
    \boldsymbol{C}_{ \mathsf{g} }   \, \\
\end{matrix} \right]
\boldsymbol{c}
\, +
\left[ \begin{matrix}
    \boldsymbol{C}_{ \mathsf{d} }
    &amp;
    \boldsymbol{0}_{ N,D }          \, \\
    \boldsymbol{0}_{ N,D }
    &amp;
    \boldsymbol{C}_{ \mathsf{d} }   \, \\
\end{matrix} \right]
\boldsymbol{d}
\, .
\end{split}\]</div>
<p>We refer to <span class="math notranslate nohighlight">\(\boldsymbol{\phi} \in \mathbb{R}^{ 2N }\)</span> as the <em>full nodal residual vector</em>.
The <em>reduced nodal residual vector</em> <span class="math notranslate nohighlight">\(\boldsymbol{\psi}\)</span> is formed by simply dropping the components of
<span class="math notranslate nohighlight">\(\boldsymbol{\phi}\)</span> corresponding to the slack bus, <em>i.e.</em>,</p>
<div class="math notranslate nohighlight" id="equation-phi-2-psi">
<span class="eqno">(1.38)<a class="headerlink" href="#equation-phi-2-psi" title="Permalink to this equation">¶</a></span>\[\begin{split}
\boldsymbol{\psi}
=
\left[ \begin{matrix}
    \boldsymbol{\phi}_{ N_{ \mathsf{s} } \, + \, 1 \, : \, N }    \, \\
    \boldsymbol{\phi}_{ N + N_{ \mathsf{s} } \, + \, 1 \, : }     \, \\
\end{matrix} \right]
\in \mathbb{R}^{ 2N - 2N_{ \mathsf{s} } }
\, .
\end{split}\]</div>
<p>In other words, one can get
<span class="math notranslate nohighlight">\(\boldsymbol{\psi} \! \left( \boldsymbol{y}, \boldsymbol{c}, \boldsymbol{d} \right)\)</span>
by removing the first <span class="math notranslate nohighlight">\(N_{ \mathsf{s} }\)</span>
and the <span class="math notranslate nohighlight">\(\left( N + 1 \right)\)</span>-th through <span class="math notranslate nohighlight">\(\left( N + N_{ \mathsf{s} } \right)\)</span>-th elements of
<span class="math notranslate nohighlight">\(\boldsymbol{\phi} \! \left( \boldsymbol{y}, \boldsymbol{c}, \boldsymbol{d} \right)\)</span>.
The same procedure applies for getting
<span class="math notranslate nohighlight">\(\boldsymbol{\psi} \! \left( \boldsymbol{s}, \boldsymbol{c}, \boldsymbol{d} \right)\)</span>
from
<span class="math notranslate nohighlight">\(\boldsymbol{\phi} \! \left( \boldsymbol{s}, \boldsymbol{c}, \boldsymbol{d} \right)\)</span>.</p>
</div>
</div>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./preliminaries"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            
                <!-- Previous / next buttons -->
<div class='prev-next-area'> 
    <a class='left-prev' id="prev-link" href="net-nodal-injections.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title"><span class="section-number">1.7. </span>Net nodal injections</p>
        </div>
    </a>
    <a class='right-next' id="next-link" href="some-jacobians.html" title="next page">
    <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title"><span class="section-number">1.9. </span>Some Jacobians</p>
    </div>
    <i class="fas fa-angle-right"></i>
    </a>
</div>
            
        </div>
    </div>
    <footer class="footer">
  <p>
    
      By Christian Cahig<br/>
    
      <div class="extra_footer">
        <i>This work is licensed under a <a rel="license" href="http://creativecommons.org/licenses/by/4.0/">Creative Commons Attribution 4.0 International License</a></i>.
      </div>
  </p>
</footer>
</main>


      </div>
    </div>
  
  <script src="../_static/js/index.be7d3bbb2ef33a8344ce.js"></script>

  </body>
</html>